*********************************************************************************
*  TRNBuild   3.0.294
*********************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   C:\Users\annie\Google Drive\Academics\Polytechnique\Research\JBPS\Residential Archetypes\WBG-Duplex\WBG-Duplex.b18
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************
*
*--------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.81
*--------------------------------------------------------------------------------
*  P r o j e c t
*--------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- convective heat transfer coefficient calculation ---------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*--- radiance parameters -------------------
 SCENE_ROTATION_ANGLE=0 : GROUND_IDS= : GROUND_REFLECTANCE=0.2 : SHADER_REFLECTANCE=0
 CALC_MODE=RAD : LATITUDE=48 : LONGITUDE=-9.2 : TIME_ZONE=-15 : SITE_ELEVATION=200
 AB=5 : AD=1000 : AS=20 : AR=300 : AA=0.1
 LR=6 : ST=0.15 : SJ=1 : LW=0.004 : DJ=0 : DS=0.2 : DR=2 : DP=512
*--- comfort parameters -------------------
 DIAM-SENSOR=0.07 : EPS-SENSOR=0.82 : REFL-SENSOR=0.47 : ELV_AIRSPEED1=0.3 : ELV_AIRSPEED2=0.7 : ELV_AIRSPEED3=1.2
*--- other -------------------
 FSCAL_TREGENZA=MEDIUM : SHM_MODE=0 : SURFGRID=0.2
*--- daylight  -------------------
 UDIMIN=100 : UDIMAX=2000 : DAMIN=300
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------
LAYER Wall_R-12_2x4_@406mm
 CONDUCTIVITY=  0.215 : CAPACITY= 1.5671 : DENSITY= 156.08 : PERT=      0 : PENRT=      0
LAYER Wall_R-9_2x4_@406mm
 CONDUCTIVITY=  0.237 : CAPACITY= 1.5671 : DENSITY= 156.08 : PERT=      0 : PENRT=      0
LAYER Wall_2x4_@406mm_NoIns
 CONDUCTIVITY=  1.468 : CAPACITY= 1.6259 : DENSITY= 142.37 : PERT=      0 : PENRT=      0
LAYER Ceil_R-15_2x4_@406mm
 CONDUCTIVITY=  0.161 : CAPACITY= 1.5671 : DENSITY= 156.08 : PERT=      0 : PENRT=      0
LAYER Ceil_Flr_2x6_@406mm_NoIns
 CONDUCTIVITY=  2.491 : CAPACITY= 1.6219 : DENSITY=  80.99 : PERT=      0 : PENRT=      0
LAYER Flr_R-9_2x4_@406mm
 CONDUCTIVITY=  0.231 : CAPACITY= 1.5671 : DENSITY= 156.08 : PERT=      0 : PENRT=      0
LAYER Flr_R-21_2x6_@406mm
 CONDUCTIVITY=  0.174 : CAPACITY= 1.5671 : DENSITY= 156.08 : PERT=      0 : PENRT=      0
LAYER WallAirGap
 RESISTANCE=   0.0444 : PERT=      0 : PENRT=      0
LAYER CeilAirGap
 RESISTANCE=   0.0417 : PERT=      0 : PENRT=      0
LAYER XPS
 CONDUCTIVITY=  0.103 : CAPACITY=   1.21 : DENSITY=     42 : PERT=      0 : PENRT=      0
LAYER GypsumBoard
 CONDUCTIVITY=  0.571 : CAPACITY=   1.09 : DENSITY=    801 : PERT=      0 : PENRT=      0
LAYER Plywood
 CONDUCTIVITY=  0.414 : CAPACITY=   1.21 : DENSITY=    545 : PERT=      0 : PENRT=      0
LAYER Concrete
 CONDUCTIVITY=  7.059 : CAPACITY=    0.9 : DENSITY=   2243 : PERT=      0 : PENRT=      0
LAYER LooseFillAtticIns
 CONDUCTIVITY=  0.192 : CAPACITY=   0.96 : DENSITY=     19 : PERT=      0 : PENRT=      0
LAYER Roofing
 CONDUCTIVITY=  0.583 : CAPACITY=   1.26 : DENSITY=   1121 : PERT=      0 : PENRT=      0
*--------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------
INPUTS ACH Pstove PFridge PClothesWasher PDryer Pplugloads Plights lights_bsmt dhwLoss occupancy Tsetheat TGround HRV_flow HRV_Ts HRV_hum shower_sensible shower_latent bath_sensible sinks_sensible sinks_latent Tzone1-back Tzone1-front Tzone1-left Tzone2-back Tzone2-front Tzone2-right Tzone3-back Tzone1-bottom Tzone2-bottom Tzone3-bottom
INPUTS_DESCRIPTION
 ACH : 1/hr : air changes per hour
 Pstove : any : Input
 PFridge : any : Input
 PClothesWasher : any : Input
 PDryer : any : Input
 Pplugloads : any : Input
 Plights : any : Input
 lights_bsmt : any : Input
 dhwLoss : any : Input
 occupancy : any : Input
 Tsetheat : any : Input
 TGround : °C : Ground temperature
 HRV_flow : any : Input
 HRV_Ts : any : Input
 HRV_hum : any : Input
 shower_sensible : any : Input
 shower_latent : any : Input
 bath_sensible : any : Input
 sinks_sensible : any : Input
 sinks_latent : any : Input
 Tzone1-back : any : Input
 Tzone1-front : any : Input
 Tzone1-left : any : Input
 Tzone2-back : any : Input
 Tzone2-front : any : Input
 Tzone2-right : any : Input
 Tzone3-back : any : Input
 Tzone1-bottom : any : Input
 Tzone2-bottom : any : Input
 Tzone3-bottom : any : Input
*--------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  C O N S T R U C T I O N (Wall, Floor, Ceiling,..)
*--------------------------------------------------------------------------------
CONSTRUCTION EXT_WALL
 LAYERS   = GypsumBoard WallAirGap Wall_R-12_2x4_@406mm XPS   
 THICKNESS= 0.013       0          0.089                0.032 
 ABS-FRONT= 0.25  : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION ceiling
 LAYERS   = GypsumBoard CeilAirGap Ceil_R-15_2x4_@406mm LooseFillAtticIns 
 THICKNESS= 0.013       0          0.089                0.153             
 ABS-FRONT= 0.25  : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION SlabOnGrade
 LAYERS   = Concrete XPS   
 THICKNESS= 0.15     0.051 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0
CONSTRUCTION SlabBelowGrade
 LAYERS   = Concrete XPS   
 THICKNESS= 0.15     0.025 
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0
CONSTRUCTION interzone_flr
 LAYERS   = GypsumBoard Flr_R-9_2x4_@406mm Plywood 
 THICKNESS= 0.013       0.089              0.013   
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION Basementwall
 LAYERS   = Plywood Wall_R-9_2x4_@406mm XPS   Concrete 
 THICKNESS= 0.02    0.089               0.026 0.2      
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0
CONSTRUCTION attic_roof
 LAYERS   = Ceil_Flr_2x6_@406mm_NoIns Plywood Roofing 
 THICKNESS= 0.14                      0.02    0.01    
 ABS-FRONT= 0.6   : ABS-BACK= 0.85 
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION ElevFoundation
 LAYERS   = Plywood Flr_R-21_2x6_@406mm GypsumBoard 
 THICKNESS= 0.02    0.14                0.013       
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION PartyWall
 LAYERS   = Plywood Wall_R-9_2x4_@406mm Plywood 
 THICKNESS= 0.013   0.089               0.013   
 ABS-FRONT= 0.25  : ABS-BACK= 0.25 
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
CONSTRUCTION crawl_floor
 LAYERS   = Ceil_Flr_2x6_@406mm_NoIns Plywood 
 THICKNESS= 0.14                      0.02    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
CONSTRUCTION crawl_wall
 LAYERS   = Wall_2x4_@406mm_NoIns Plywood 
 THICKNESS= 0.089                 0.02    
 ABS-FRONT= 0.6   : ABS-BACK= 0.6  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
*--------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------
WINDOW ASH_A17.18C
 WINID=7183 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0.199 : UFRAME=10.008 : ABSFRAME=0.9 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
WINDOW Door
 WINID=7003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=-999 : SPACID=0 : WWID=0 : WHEIG=0 : FFRAME=0.9 : UFRAME=5.67 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.1 : CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=648 : ITSHADEOPEN=576 : FLOWTOAIRNODE=1 : PERT=0 : PENRT=0 : RADMATERIAL=undefined : RADMATERIAL_SHD1=undefined
*--------------------------------------------------------------------------------
*  G a i n s / L o s s e s
*--------------------------------------------------------------------------------
GAIN clotheswasher
 CONVECTIVE=INPUT 0.4*PClothesWasher : RADIATIVE=INPUT 0.4*PClothesWasher : HUMIDITY=0 : ELPOWERFRAC=1.25 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN dhwloss
 CONVECTIVE=INPUT 0.5*dhwLoss : RADIATIVE=INPUT 0.5*dhwLoss : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN dryer
 CONVECTIVE=INPUT 0.1*PDryer : RADIATIVE=INPUT 0.1*PDryer : HUMIDITY=INPUT 2.2e-005*PDryer : ELPOWERFRAC=5 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN fridge
 CONVECTIVE=INPUT 0.75*PFridge : RADIATIVE=INPUT 0.25*PFridge : HUMIDITY=0 : ELPOWERFRAC=1 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN plugloads
 CONVECTIVE=INPUT 0.46*Pplugloads : RADIATIVE=INPUT 0.46*Pplugloads : HUMIDITY=INPUT 8.831e-006*Pplugloads : ELPOWERFRAC=1.087 :  AREA_RELATED : CATEGORY=EQUIPMENT
GAIN occupants
 CONVECTIVE=INPUT 113.4*occupancy : RADIATIVE=INPUT 156.6*occupancy : HUMIDITY=INPUT 0.0874*occupancy : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=PEOPLE
GAIN stove
 CONVECTIVE=0 : RADIATIVE=INPUT 0.4*Pstove : HUMIDITY=INPUT 0.0001325*Pstove : ELPOWERFRAC=2.5 :  ABSOLUTE : CATEGORY=EQUIPMENT
GAIN lights_main
 CONVECTIVE=INPUT 0.5*Plights : RADIATIVE=INPUT 0.5*Plights : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN lights_bsmt
 CONVECTIVE=INPUT 0.5*lights_bsmt : RADIATIVE=INPUT 0.5*lights_bsmt : HUMIDITY=0 : ELPOWERFRAC=1 :  AREA_RELATED : CATEGORY=LIGHTS
GAIN shower
 CONVECTIVE=INPUT 1*shower_sensible : RADIATIVE=0 : HUMIDITY=INPUT 1*shower_latent : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN bath
 CONVECTIVE=INPUT 1*bath_sensible : RADIATIVE=0 : HUMIDITY=0 : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
GAIN sinks
 CONVECTIVE=INPUT 1*sinks_sensible : RADIATIVE=0 : HUMIDITY=INPUT 1*sinks_latent : ELPOWERFRAC=0 :  ABSOLUTE : CATEGORY=MISCELLANEOUS
*--------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------
INFILTRATION INFIL001
 AIRCHANGE=INPUT 1*ACH
INFILTRATION Infil_attic
 AIRCHANGE=INPUT 6*ACH+0.2
*--------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------
VENTILATION VENTmain
 TEMPERATURE=INPUT 1*HRV_Ts
 AIRFLOW=INPUT 0.3*HRV_flow
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*HRV_hum
 RELMAXHUM=INPUT 1*HRV_hum
 CALCQAHU=0
VENTILATION VENTbsmt
 TEMPERATURE=INPUT 1*HRV_Ts
 AIRFLOW=INPUT 0.1*HRV_flow
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*HRV_hum
 RELMAXHUM=INPUT 1*HRV_hum
 CALCQAHU=0
VENTILATION VENTmechrm
 TEMPERATURE=INPUT 1*HRV_Ts
 AIRFLOW=INPUT 0.2*HRV_flow
 SPECFANPOWER=0
 SENSHR=0
 RELMINHUM=INPUT 1*HRV_hum
 RELMAXHUM=INPUT 1*HRV_hum
 CALCQAHU=0
*--------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------
*--------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------
HEATING Flr1Heating
 ON=INPUT 1*Tsetheat
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
HEATING BsmtHeating
 ON=19
 POWER=999999999
 HUMIDITY=0
 RRAD=0
 ELPOWERFRAC=0
 AREA_RELATED_POWER=0
*--------------------------------------------------------------------------------
*  D a y l i g h t   C o n t r o l 
*--------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------
ZONES BasementB MechRm BasementA Flr1A Flr1B AtticB AtticA
*--------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_20 S_0_90 W_90_30 W_90_90 N_180_20 N_180_90 E_270_30 E_270_90
INTERNAL_CALCULATION H_0_0 S_0_20 S_0_90 W_90_30 W_90_90 N_180_20 N_180_90 E_270_30 E_270_90
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------
*  Z o n e  BasementB  /  A i r n o d e  BasementB
*--------------------------------------------------------------------------------
ZONE BasementB
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BasementB
WALL         =EXT_WALL   : SURF=  1 : AREA=     8.735 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020314
WINDOW=ASH_A17.18C : SURF= 12 : AREA=      0.32 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.000744
WINDOW=ASH_A17.18C : SURF= 13 : AREA=      0.32 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.000744
WALL         =Basementwall : SURF=  2 : AREA=    15.625 : BOUNDARY=INPUT 1*Tzone2-front : GEOSURF=0.036338
WALL         =EXT_WALL   : SURF=  3 : AREA=      6.11 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.014209
WINDOW=ASH_A17.18C : SURF= 16 : AREA=      0.32 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.000744
WINDOW=ASH_A17.18C : SURF= 17 : AREA=      0.32 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.000744
FLOOR        =SlabBelowGrade : SURF=  4 : AREA=     102.5 : BOUNDARY=INPUT 1*Tzone2-bottom : GEOSURF=0.8
CEILING      =interzone_flr : SURF=  5 : AREA=     102.5 : ADJACENT=Flr1B : ADJ_SURF=61 : FRONT
WALL         =Basementwall : SURF=  6 : AREA=     11.25 : BOUNDARY=INPUT 1*Tzone2-right : GEOSURF=0.026163
WALL         =Basementwall : SURF=  7 : AREA=      12.5 : BOUNDARY=INPUT 1*Tzone2-back : GEOSURF=0.02907
WALL         =PartyWall  : SURF=  8 : AREA=        10 : ADJACENT=BasementA : ADJ_SURF=36 : FRONT : GEOSURF=0.023256
WALL         =PartyWall  : SURF=  9 : AREA=         8 : ADJACENT=MechRm : ADJ_SURF=22 : FRONT : GEOSURF=0.018605
WALL         =EXT_WALL   : SURF= 10 : AREA=      6.86 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.015953
WINDOW=ASH_A17.18C : SURF= 14 : AREA=      0.32 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.000744
WINDOW=ASH_A17.18C : SURF= 15 : AREA=      0.32 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.000744
WALL         =PartyWall  : SURF= 11 : AREA=         5 : ADJACENT=MechRm : ADJ_SURF=18 : FRONT : GEOSURF=0.011628
 REGIME
 GAIN        = dryer      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = clotheswasher : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = lights_bsmt : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = occupants  : SCALE= 0.1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENTbsmt
 HEATING     = BsmtHeating
 CAPACITANCE = 246     : VOLUME= 205     : REFAREA= 102.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  MechRm  /  A i r n o d e  MechRm
*--------------------------------------------------------------------------------
ZONE MechRm
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE MechRm
WALL         =PartyWall  : SURF= 18 : AREA=         5 : ADJACENT=BasementB : ADJ_SURF=11 : BACK : GEOSURF=0.027778
WALL         =PartyWall  : SURF= 19 : AREA=         5 : ADJACENT=BasementA : ADJ_SURF=30 : FRONT : GEOSURF=0.027778
WALL         =PartyWall  : SURF= 20 : AREA=         8 : ADJACENT=BasementA : ADJ_SURF=27 : FRONT : GEOSURF=0.044445
WALL         =Basementwall : SURF= 21 : AREA=     6.293 : BOUNDARY=INPUT 1*Tzone3-back : GEOSURF=0.034962
WALL         =PartyWall  : SURF= 22 : AREA=         8 : ADJACENT=BasementB : ADJ_SURF=9 : BACK : GEOSURF=0.044444
FLOOR        =SlabBelowGrade : SURF= 23 : AREA=        20 : BOUNDARY=INPUT 1*Tzone3-bottom : GEOSURF=0.8
CEILING      =interzone_flr : SURF= 24 : AREA=        10 : ADJACENT=Flr1B : ADJ_SURF=64 : FRONT
CEILING      =interzone_flr : SURF= 25 : AREA=        10 : ADJACENT=Flr1A : ADJ_SURF=46 : FRONT
WALL         =EXT_WALL   : SURF= 26 : AREA=     3.707 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.020593
 REGIME
 GAIN        = dhwloss    : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 VENTILATION = VENTmechrm
 HEATING     = BsmtHeating
 CAPACITANCE = 48      : VOLUME= 40      : REFAREA= 20      : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  BasementA  /  A i r n o d e  BasementA
*--------------------------------------------------------------------------------
ZONE BasementA
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE BasementA
WALL         =PartyWall  : SURF= 27 : AREA=         8 : ADJACENT=MechRm : ADJ_SURF=20 : BACK : GEOSURF=0.018605
WALL         =EXT_WALL   : SURF= 28 : AREA=     8.735 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.020314
WINDOW=ASH_A17.18C : SURF= 38 : AREA=      0.32 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.000744
WINDOW=ASH_A17.18C : SURF= 39 : AREA=      0.32 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.000744
WALL         =Basementwall : SURF= 29 : AREA=    15.625 : BOUNDARY=INPUT 1*Tzone1-front : GEOSURF=0.036338
WALL         =PartyWall  : SURF= 30 : AREA=         5 : ADJACENT=MechRm : ADJ_SURF=19 : BACK : GEOSURF=0.011628
WALL         =Basementwall : SURF= 31 : AREA=      12.5 : BOUNDARY=INPUT 1*Tzone1-back : GEOSURF=0.02907
WALL         =EXT_WALL   : SURF= 32 : AREA=      6.86 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.015953
WINDOW=ASH_A17.18C : SURF= 40 : AREA=      0.32 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.000744
WINDOW=ASH_A17.18C : SURF= 41 : AREA=      0.32 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.000744
FLOOR        =SlabBelowGrade : SURF= 33 : AREA=     102.5 : BOUNDARY=INPUT 1*Tzone1-bottom : GEOSURF=0.8
WALL         =EXT_WALL   : SURF= 34 : AREA=      6.11 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.014209
WINDOW=ASH_A17.18C : SURF= 42 : AREA=      0.32 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.000744
WINDOW=ASH_A17.18C : SURF= 43 : AREA=      0.32 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.000744
CEILING      =interzone_flr : SURF= 35 : AREA=     102.5 : ADJACENT=Flr1A : ADJ_SURF=45 : FRONT
WALL         =PartyWall  : SURF= 36 : AREA=        10 : ADJACENT=BasementB : ADJ_SURF=8 : BACK : GEOSURF=0.023256
WALL         =Basementwall : SURF= 37 : AREA=     11.25 : BOUNDARY=INPUT 1*Tzone1-left : GEOSURF=0.026163
 REGIME
 GAIN        = clotheswasher : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = dryer      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = occupants  : SCALE= 0.1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = lights_bsmt : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 VENTILATION = VENTbsmt
 HEATING     = BsmtHeating
 CAPACITANCE = 246     : VOLUME= 205     : REFAREA= 102.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  Flr1A  /  A i r n o d e  Flr1A
*--------------------------------------------------------------------------------
ZONE Flr1A
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE Flr1A
WALL         =EXT_WALL   : SURF= 44 : AREA=        24 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.037209
WINDOW=ASH_A17.18C : SURF= 51 : AREA=       1.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 52 : AREA=       1.5 : EXTERNAL : ORI=W_90_90 : FSKY=0.5 : GEOSURF=0.002326
FLOOR        =interzone_flr : SURF= 45 : AREA=     102.5 : ADJACENT=BasementA : ADJ_SURF=35 : BACK : GEOSURF=0.728889
FLOOR        =interzone_flr : SURF= 46 : AREA=        10 : ADJACENT=MechRm : ADJ_SURF=25 : BACK : GEOSURF=0.071111
WALL         =EXT_WALL   : SURF= 47 : AREA=        33 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.05116
WINDOW=ASH_A17.18C : SURF= 53 : AREA=       1.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 54 : AREA=       1.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 55 : AREA=       1.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002326
WALL         =PartyWall  : SURF= 48 : AREA=        27 : ADJACENT=Flr1B : ADJ_SURF=65 : FRONT : GEOSURF=0.04186
WALL         =EXT_WALL   : SURF= 49 : AREA=     31.95 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.049535
WINDOW=ASH_A17.18C : SURF= 56 : AREA=       1.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 57 : AREA=      0.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001163
WINDOW=Door       : SURF= 58 : AREA=       1.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002791
WINDOW=ASH_A17.18C : SURF= 59 : AREA=       1.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002326
CEILING      =ceiling    : SURF= 50 : AREA=     112.5 : ADJACENT=AtticA : ADJ_SURF=81 : FRONT
 REGIME
 GAIN        = fridge     : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = plugloads  : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = occupants  : SCALE= 0.9 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = stove      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = lights_main : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = shower     : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = bath       : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = sinks      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= INFIL001
 VENTILATION = VENTmain
 HEATING     = Flr1Heating
 ADJACENT_AIRNODE= BasementA : COUPL= INPUT 0.1*HRV_flow
 ADJACENT_AIRNODE= MechRm : COUPL= INPUT 0.1*HRV_flow
 CAPACITANCE = 405     : VOLUME= 337.5   : REFAREA= 112.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  Flr1B  /  A i r n o d e  Flr1B
*--------------------------------------------------------------------------------
ZONE Flr1B
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE Flr1B
CEILING      =ceiling    : SURF= 60 : AREA=     112.5 : ADJACENT=AtticB : ADJ_SURF=77 : FRONT
FLOOR        =interzone_flr : SURF= 61 : AREA=     102.5 : ADJACENT=BasementB : ADJ_SURF=5 : BACK : GEOSURF=0.728889
WALL         =EXT_WALL   : SURF= 62 : AREA=        33 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.05116
WINDOW=ASH_A17.18C : SURF= 67 : AREA=       1.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 68 : AREA=       1.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 69 : AREA=       1.5 : EXTERNAL : ORI=S_0_90 : FSKY=0.5 : GEOSURF=0.002326
WALL         =EXT_WALL   : SURF= 63 : AREA=        24 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.037209
WINDOW=ASH_A17.18C : SURF= 70 : AREA=       1.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 71 : AREA=       1.5 : EXTERNAL : ORI=E_270_90 : FSKY=0.5 : GEOSURF=0.002326
FLOOR        =interzone_flr : SURF= 64 : AREA=        10 : ADJACENT=MechRm : ADJ_SURF=24 : BACK : GEOSURF=0.071111
WALL         =PartyWall  : SURF= 65 : AREA=        27 : ADJACENT=Flr1A : ADJ_SURF=48 : BACK : GEOSURF=0.04186
WALL         =EXT_WALL   : SURF= 66 : AREA=     31.95 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.049535
WINDOW=Door       : SURF= 72 : AREA=       1.8 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002791
WINDOW=ASH_A17.18C : SURF= 73 : AREA=       1.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002326
WINDOW=ASH_A17.18C : SURF= 74 : AREA=      0.75 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.001163
WINDOW=ASH_A17.18C : SURF= 75 : AREA=       1.5 : EXTERNAL : ORI=N_180_90 : FSKY=0.5 : GEOSURF=0.002326
 REGIME
 GAIN        = fridge     : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = plugloads  : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = occupants  : SCALE= 0.9 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = stove      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = lights_main : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= 1
 GAIN        = shower     : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = bath       : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 GAIN        = sinks      : SCALE= 1 : GEOPOS= 0 : SCALE2= 1 : FRAC_REFAREA= -1
 INFILTRATION= INFIL001
 VENTILATION = VENTmain
 HEATING     = Flr1Heating
 ADJACENT_AIRNODE= BasementB : COUPL= INPUT 0.1*HRV_flow
 ADJACENT_AIRNODE= MechRm : COUPL= INPUT 0.1*HRV_flow
 CAPACITANCE = 405     : VOLUME= 337.5   : REFAREA= 112.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  AtticB  /  A i r n o d e  AtticB
*--------------------------------------------------------------------------------
ZONE AtticB
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE AtticB
ROOF         =attic_roof : SURF= 76 : AREA=     13.12 : EXTERNAL : ORI=E_270_30 : FSKY=0.93
FLOOR        =ceiling    : SURF= 77 : AREA=     112.5 : ADJACENT=Flr1B : ADJ_SURF=60 : BACK : GEOSURF=0.8
ROOF         =attic_roof : SURF= 78 : AREA=    53.363 : EXTERNAL : ORI=S_0_20 : FSKY=0.97
WALL         =PartyWall  : SURF= 79 : AREA=      6.75 : ADJACENT=AtticA : ADJ_SURF=83 : FRONT : GEOSURF=0.2
ROOF         =attic_roof : SURF= 80 : AREA=    53.363 : EXTERNAL : ORI=N_180_20 : FSKY=0.97
 REGIME
 INFILTRATION= Infil_attic
 CAPACITANCE = 94.5    : VOLUME= 78.75   : REFAREA= 112.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  Z o n e  AtticA  /  A i r n o d e  AtticA
*--------------------------------------------------------------------------------
ZONE AtticA
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE=3D_DATA : FSOLAIR=0
DAYLIGHTMODE
 DLSHADE =-1
AIRNODE AtticA
FLOOR        =ceiling    : SURF= 81 : AREA=     112.5 : ADJACENT=Flr1A : ADJ_SURF=50 : BACK : GEOSURF=0.8
ROOF         =attic_roof : SURF= 82 : AREA=    53.363 : EXTERNAL : ORI=S_0_20 : FSKY=0.97
WALL         =PartyWall  : SURF= 83 : AREA=      6.75 : ADJACENT=AtticB : ADJ_SURF=79 : BACK : GEOSURF=0.2
ROOF         =attic_roof : SURF= 84 : AREA=    53.363 : EXTERNAL : ORI=N_180_20 : FSKY=0.97
ROOF         =attic_roof : SURF= 85 : AREA=     13.12 : EXTERNAL : ORI=W_90_30 : FSKY=0.93
 REGIME
 INFILTRATION= Infil_attic
 CAPACITANCE = 94.5    : VOLUME= 78.75   : REFAREA= 112.5   : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = BasementB 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        =  20 : SURF = 2, 6, 7, 4,  : QCOMO - energy to the outside surface incl. conv. to the air and l-wave radiation to other surfaces or Tsky
 AIRNODES = MechRm 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        =  20 : SURF = 21, 23,  : QCOMO - energy to the outside surface incl. conv. to the air and l-wave radiation to other surfaces or Tsky
 AIRNODES = BasementA 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        =  20 : SURF = 29, 31, 37, 33,  : QCOMO - energy to the outside surface incl. conv. to the air and l-wave radiation to other surfaces or Tsky
 AIRNODES = Flr1A 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = Flr1B 
 NTYPES =   1 : TAIR - air temperature of airnode
        =  30 : QHEAT - sensible heating demand of airnode (positive values)
        = 156 : QELEQUIP - Electric energy demand of "equipment" gains of airnode [kJ/hr]
        = 155 : QELLIGHT - Electric energy demand of "lights" gains of airnode [kJ/hr]
        =   9 : RELHUM - relativ humidity of airnode air
 AIRNODES = AtticB 
 NTYPES =   1 : TAIR - air temperature of airnode
 AIRNODES = AtticA 
 NTYPES =   1 : TAIR - air temperature of airnode
*--------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : virtual (non existant or open) window
Window ID   : 0001
Tilt        : 90.0
Glazings    : 1
Frame       : 11                       2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1219.2 mm
Total Width :  914.4 mm
Glass Height: 1079.5 mm
Glass Width :  774.7 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1              0       0      0      0      0      0       0      0       0
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.998 0.000 0.998
Abs1  0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.001 0.000 0.001
Abs2      0     0     0     0     0     0     0     0     0     0     0
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 1.000 0.001
Rbsol 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 0.001 1.000 0.001
Tvis  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.000 1.000
Rfvis 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
Rbvis 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000 0.000
SHGC  1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 1.000 0.000 1.000
Tvis_daylight: 1
Layer ID#         9052        0        0        0        0        0
Tir              0.000        0        0        0        0        0
Emis F           1.000        0        0        0        0        0
Emis B           1.000        0        0        0        0        0
Thickness(mm)    0.001        0        0        0        0        0
Cond(W/m2-C     ) 999.0        0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.42  8.23  5.27 5.27  4.95 4.95  4.94 4.94  5.53 5.53
0        6.71  25.47  3.33  8.29  6.26 6.26  5.73 5.73  5.68 5.68  6.46 6.46
783        0.00  12.25  3.49  8.17  5.25 5.25  4.58 4.58  5.24 5.24  5.66 5.66
783        6.71  25.47  3.37  8.27  6.25 6.25  5.53 5.53  5.95 5.95  6.57 6.57
WINDOW 5.2  TRNSYS 15 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS 15 WINDOW LIB
Desc        : code requiremen
Window ID   : 7003
Tilt        : 90.0
Glazings    : 2
Frame       : 10 CodMinGT40            9.500
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1400.0 mm
Glass Width : 1100.0 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Air       12.0 0.02407  7.760  1.722  4.940  1.292 -0.0046  0.720 -0.0002
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.107 0.109 0.106 0.103 0.099 0.093 0.079 0.054 0.024 0.000 0.086
Abs1  0.636 0.641 0.646 0.648 0.644 0.637 0.627 0.587 0.433 0.001 0.615
Abs2  0.136 0.138 0.138 0.136 0.133 0.128 0.118 0.096 0.053 0.000 0.121
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.121 0.112 0.110 0.113 0.124 0.142 0.176 0.263 0.490 0.999 0.167
Rbsol 0.528 0.523 0.522 0.524 0.530 0.540 0.558 0.606 0.728 0.999 0.549
Tvis  0.285 0.288 0.281 0.272 0.262 0.245 0.208 0.143 0.062 0.000 0.228
Rfvis 0.103 0.092 0.089 0.092 0.105 0.127 0.164 0.258 0.492 0.999 0.152
Rbvis 0.175 0.167 0.165 0.168 0.180 0.198 0.232 0.317 0.531 0.999 0.221
SHGC  0.230 0.233 0.230 0.227 0.221 0.211 0.190 0.148 0.081 0.000 0.198
Tvis_daylight: 0.285
Layer ID#          940      776        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.032    0.032        0        0        0        0
Thickness(mm)      5.6      5.8        0        0        0        0
Cond(W/m2-K     ) 177.3    171.9        0        0        0        0
Spectral File  ES672_6.AFG     ESB5.AFG         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.28  2.58  1.04 1.04  0.91 0.91  0.86 0.86  1.03 1.03
0        6.71  30.84  3.20  2.65  1.19 1.19  1.00 1.00  0.94 0.94  1.13 1.13
783        0.00   4.00  4.49  3.01  1.04 1.04  0.91 0.91  0.86 0.86  1.03 1.03
783        6.71  30.84  3.50  2.39  1.19 1.19  1.00 1.00  0.94 0.94  1.13 1.13
Window 5.2  v5.2.17  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : DOE-2 WINDOW LIB
Desc        : ASH_A17.18C
Window ID   : 7183
Tilt        : 90.0
Glazings    : 2
Frame       :  4 Wood                  2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1500.0 mm
Total Width : 1200.0 mm
Glass Height: 1360.3 mm
Glass Width : 1060.3 mm
Mullion     : None
Gap        Thick    Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon      6.4 0.01635  5.149  2.100  6.451  1.782 -0.0063  0.670 -0.0001
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.596 0.596 0.591 0.582 0.565 0.533 0.470 0.349 0.155 0.000 0.498
Abs1  0.169 0.169 0.172 0.177 0.184 0.193 0.205 0.218 0.217 0.000 0.189
Abs2  0.123 0.124 0.125 0.128 0.130 0.131 0.128 0.112 0.075 0.000 0.122
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.112 0.112 0.111 0.113 0.120 0.142 0.197 0.320 0.553 1.000 0.180
Rbsol 0.113 0.112 0.112 0.114 0.121 0.143 0.199 0.324 0.562 1.000 0.182
Tvis  0.786 0.785 0.784 0.779 0.766 0.735 0.662 0.510 0.253 0.000 0.683
Rfvis 0.144 0.144 0.144 0.147 0.157 0.184 0.253 0.403 0.661 1.000 0.229
Rbvis 0.144 0.144 0.144 0.147 0.157 0.185 0.253 0.403 0.661 1.000 0.229
SHGC  0.702 0.701 0.698 0.692 0.677 0.647 0.583 0.453 0.232 0.000 0.605
Tvis_daylight: 0.786
Layer ID#         9994      103        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.840        0        0        0        0
Emis B           0.200    0.840        0        0        0        0
Thickness(mm)      5.7      5.7        0        0        0        0
Cond(W/m2-K     ) 175.0    175.0        0        0        0        0
Spectral File         None  CLEAR_6.DAT         None         None         None         None
Overall and Center of Glass Ig U-values (W/m2-K)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-K)
0        0.00   4.00  3.35  2.32  1.73 1.73  1.81 1.81  1.87 1.87  1.97 1.97
0        6.71  30.84  3.22  2.43  2.09 2.09  2.16 2.16  2.21 2.21  2.34 2.34
783        0.00   4.00  3.68  1.92  1.73 1.73  1.81 1.81  1.87 1.87  1.97 1.97
783        6.71  30.84  3.30  1.39  2.09 2.09  2.16 2.16  2.21 2.21  2.34 2.34
*** END OF LIBRARY ***
************************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis-daylight
************************************************************************************************************
     1   virtual (non existant or open) window    0.001            5.68  1  1  0.001  1
  7003   code requiremen                          5.6/12/5.8       0.94  0.23  0.107  0.121  0.285
  7183   ASH_A17.18C                              5.7/6.4/5.7      2.21  0.702  0.596  0.112  0.786
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 25.000000000000 9.000000000000 0.750000000000
vertex 2 25.000000000000 9.000000000000 0.000000000000
vertex 3 12.500000000000 9.000000000000 0.000000000000
vertex 4 12.500000000000 9.000000000000 0.750000000000
vertex 5 22.500000000000 9.000000000000 0.550000000000
vertex 6 22.500000000000 9.000000000000 0.150000000000
vertex 7 21.700000000000 9.000000000000 0.150000000000
vertex 8 21.700000000000 9.000000000000 0.550000000000
vertex 9 16.300000000000 9.000000000000 0.550000000000
vertex 10 16.300000000000 9.000000000000 0.150000000000
vertex 11 15.500000000000 9.000000000000 0.150000000000
vertex 12 15.500000000000 9.000000000000 0.550000000000
vertex 13 15.000000000000 0.000000000000 0.750000000000
vertex 14 15.000000000000 0.000000000000 0.000000000000
vertex 15 25.000000000000 0.000000000000 0.000000000000
vertex 16 25.000000000000 0.000000000000 0.750000000000
vertex 17 17.500000000000 0.000000000000 0.550000000000
vertex 18 17.500000000000 0.000000000000 0.150000000000
vertex 19 18.300000000000 0.000000000000 0.150000000000
vertex 20 18.300000000000 0.000000000000 0.550000000000
vertex 21 21.700000000000 0.000000000000 0.550000000000
vertex 22 21.700000000000 0.000000000000 0.150000000000
vertex 23 22.500000000000 0.000000000000 0.150000000000
vertex 24 22.500000000000 0.000000000000 0.550000000000
vertex 25 12.500000000000 4.000000000000 0.750000000000
vertex 26 12.500000000000 4.000000000000 -1.250000000000
vertex 27 15.000000000000 4.000000000000 -1.250000000000
vertex 28 15.000000000000 4.000000000000 0.750000000000
vertex 29 25.000000000000 9.000000000000 -1.250000000000
vertex 30 12.500000000000 9.000000000000 -1.250000000000
vertex 31 25.000000000000 1.500000000000 0.550000000000
vertex 32 25.000000000000 1.500000000000 0.150000000000
vertex 33 25.000000000000 2.300000000000 0.150000000000
vertex 34 25.000000000000 2.300000000000 0.550000000000
vertex 35 25.000000000000 6.700000000000 0.550000000000
vertex 36 25.000000000000 6.700000000000 0.150000000000
vertex 37 25.000000000000 7.500000000000 0.150000000000
vertex 38 25.000000000000 7.500000000000 0.550000000000
vertex 39 25.000000000000 0.000000000000 -1.250000000000
vertex 40 15.000000000000 0.000000000000 -1.250000000000
vertex 41 10.000000000000 4.000000000000 -1.250000000000
vertex 42 10.000000000000 4.000000000000 0.750000000000
vertex 43 10.000000000000 0.000000000000 -1.250000000000
vertex 44 10.000000000000 0.000000000000 0.750000000000
vertex 45 10.000000000000 0.000000000000 0.008642855766
vertex 46 15.000000000000 0.000000000000 0.008642855766
vertex 47 12.500000000000 0.000000000000 0.750000000000
vertex 48 0.000000000000 9.000000000000 0.000000000000
vertex 49 0.000000000000 9.000000000000 0.750000000000
vertex 50 3.300000000000 9.000000000000 0.550000000000
vertex 51 3.300000000000 9.000000000000 0.150000000000
vertex 52 2.500000000000 9.000000000000 0.150000000000
vertex 53 2.500000000000 9.000000000000 0.550000000000
vertex 54 9.500000000000 9.000000000000 0.550000000000
vertex 55 9.500000000000 9.000000000000 0.150000000000
vertex 56 8.700000000000 9.000000000000 0.150000000000
vertex 57 8.700000000000 9.000000000000 0.550000000000
vertex 58 0.000000000000 9.000000000000 -1.250000000000
vertex 59 0.000000000000 0.000000000000 0.000000000000
vertex 60 0.000000000000 0.000000000000 -1.250000000000
vertex 61 10.000000000000 0.000000000000 0.000000000000
vertex 62 0.000000000000 0.000000000000 0.750000000000
vertex 63 6.700000000000 0.000000000000 0.550000000000
vertex 64 6.700000000000 0.000000000000 0.150000000000
vertex 65 7.500000000000 0.000000000000 0.150000000000
vertex 66 7.500000000000 0.000000000000 0.550000000000
vertex 67 2.500000000000 0.000000000000 0.550000000000
vertex 68 2.500000000000 0.000000000000 0.150000000000
vertex 69 3.300000000000 0.000000000000 0.150000000000
vertex 70 3.300000000000 0.000000000000 0.550000000000
vertex 71 0.000000000000 2.300000000000 0.550000000000
vertex 72 0.000000000000 2.300000000000 0.150000000000
vertex 73 0.000000000000 1.500000000000 0.150000000000
vertex 74 0.000000000000 1.500000000000 0.550000000000
vertex 75 0.000000000000 7.500000000000 0.550000000000
vertex 76 0.000000000000 7.500000000000 0.150000000000
vertex 77 0.000000000000 6.700000000000 0.150000000000
vertex 78 0.000000000000 6.700000000000 0.550000000000
vertex 79 0.000000000000 9.000000000000 3.750000000000
vertex 80 0.000000000000 0.000000000000 3.750000000000
vertex 81 0.000000000000 7.000000000000 3.250000000000
vertex 82 0.000000000000 7.000000000000 2.250000000000
vertex 83 0.000000000000 5.500000000000 2.250000000000
vertex 84 0.000000000000 5.500000000000 3.250000000000
vertex 85 0.000000000000 3.500000000000 3.250000000000
vertex 86 0.000000000000 3.500000000000 2.250000000000
vertex 87 0.000000000000 2.000000000000 2.250000000000
vertex 88 0.000000000000 2.000000000000 3.250000000000
vertex 89 12.500000000000 0.000000000000 3.750000000000
vertex 90 2.000000000000 0.000000000000 3.250000000000
vertex 91 2.000000000000 0.000000000000 2.250000000000
vertex 92 3.500000000000 0.000000000000 2.250000000000
vertex 93 3.500000000000 0.000000000000 3.250000000000
vertex 94 5.500000000000 0.000000000000 3.250000000000
vertex 95 5.500000000000 0.000000000000 2.250000000000
vertex 96 7.000000000000 0.000000000000 2.250000000000
vertex 97 7.000000000000 0.000000000000 3.250000000000
vertex 98 9.000000000000 0.000000000000 3.250000000000
vertex 99 9.000000000000 0.000000000000 2.250000000000
vertex 100 10.500000000000 0.000000000000 2.250000000000
vertex 101 10.500000000000 0.000000000000 3.250000000000
vertex 102 12.500000000000 9.000000000000 3.750000000000
vertex 103 3.000000000000 9.000000000000 3.250000000000
vertex 104 3.000000000000 9.000000000000 2.250000000000
vertex 105 1.500000000000 9.000000000000 2.250000000000
vertex 106 1.500000000000 9.000000000000 3.250000000000
vertex 107 5.250000000000 9.000000000000 3.250000000000
vertex 108 5.250000000000 9.000000000000 2.250000000000
vertex 109 4.500000000000 9.000000000000 2.250000000000
vertex 110 4.500000000000 9.000000000000 3.250000000000
vertex 111 8.000000000000 9.000000000000 2.770000000000
vertex 112 8.000000000000 9.000000000000 0.770000000000
vertex 113 7.100000000000 9.000000000000 0.770000000000
vertex 114 7.100000000000 9.000000000000 2.770000000000
vertex 115 11.000000000000 9.000000000000 3.250000000000
vertex 116 11.000000000000 9.000000000000 2.250000000000
vertex 117 9.500000000000 9.000000000000 2.250000000000
vertex 118 9.500000000000 9.000000000000 3.250000000000
vertex 119 25.000000000000 0.000000000000 3.750000000000
vertex 120 25.000000000000 9.000000000000 3.750000000000
vertex 121 14.500000000000 0.000000000000 3.250000000000
vertex 122 14.500000000000 0.000000000000 2.250000000000
vertex 123 16.000000000000 0.000000000000 2.250000000000
vertex 124 16.000000000000 0.000000000000 3.250000000000
vertex 125 18.000000000000 0.000000000000 3.250000000000
vertex 126 18.000000000000 0.000000000000 2.250000000000
vertex 127 19.500000000000 0.000000000000 2.250000000000
vertex 128 19.500000000000 0.000000000000 3.250000000000
vertex 129 21.500000000000 0.000000000000 3.250000000000
vertex 130 21.500000000000 0.000000000000 2.250000000000
vertex 131 23.000000000000 0.000000000000 2.250000000000
vertex 132 23.000000000000 0.000000000000 3.250000000000
vertex 133 25.000000000000 2.000000000000 3.250000000000
vertex 134 25.000000000000 2.000000000000 2.250000000000
vertex 135 25.000000000000 3.500000000000 2.250000000000
vertex 136 25.000000000000 3.500000000000 3.250000000000
vertex 137 25.000000000000 5.500000000000 3.250000000000
vertex 138 25.000000000000 5.500000000000 2.250000000000
vertex 139 25.000000000000 7.000000000000 2.250000000000
vertex 140 25.000000000000 7.000000000000 3.250000000000
vertex 141 17.900000000000 9.000000000000 2.770000000000
vertex 142 17.900000000000 9.000000000000 0.770000000000
vertex 143 17.000000000000 9.000000000000 0.770000000000
vertex 144 17.000000000000 9.000000000000 2.770000000000
vertex 145 15.500000000000 9.000000000000 3.250000000000
vertex 146 15.500000000000 9.000000000000 2.250000000000
vertex 147 14.000000000000 9.000000000000 2.250000000000
vertex 148 14.000000000000 9.000000000000 3.250000000000
vertex 149 20.500000000000 9.000000000000 3.250000000000
vertex 150 20.500000000000 9.000000000000 2.250000000000
vertex 151 19.750000000000 9.000000000000 2.250000000000
vertex 152 19.750000000000 9.000000000000 3.250000000000
vertex 153 23.500000000000 9.000000000000 3.250000000000
vertex 154 23.500000000000 9.000000000000 2.250000000000
vertex 155 22.000000000000 9.000000000000 2.250000000000
vertex 156 22.000000000000 9.000000000000 3.250000000000
vertex 157 22.500000000000 4.500000000000 5.250000000000
vertex 158 12.500000000000 4.500000000000 5.250000000000
vertex 159 2.500000000000 4.500000000000 5.250000000000


zone BasementB
wall 1 1 2 3 4
window 12 5 6 7 8
window 13 9 10 11 12
wall 2 2 29 30 3
wall 3 16 15 2 1
window 16 31 32 33 34
window 17 35 36 37 38
floor 4 29 39 40 27 26 30
ceiling 5 4 25 28 13 16 1
wall 6 15 39 29 2
wall 7 14 40 39 15
wall 8 4 30 26 25
wall 9 28 27 40 13
wall 10 13 14 15 16
window 14 17 18 19 20
window 15 21 22 23 24
wall 11 25 26 27 28

zone MechRm
wall 18 28 27 26 25
wall 19 25 26 41 42
wall 20 42 41 43 44
wall 21 45 43 40 46
wall 22 13 40 27 28
floor 23 27 40 43 41
ceiling 24 25 47 13 28
ceiling 25 42 44 47 25
wall 26 44 45 46 13

zone BasementA
wall 27 44 43 41 42
wall 28 4 3 48 49
window 38 50 51 52 53
window 39 54 55 56 57
wall 29 3 30 58 48
wall 30 42 41 26 25
wall 31 59 60 43 61
wall 32 62 59 61 44
window 40 63 64 65 66
window 41 67 68 69 70
floor 33 30 26 41 43 60 58
wall 34 49 48 59 62
window 42 71 72 73 74
window 43 75 76 77 78
ceiling 35 49 62 44 42 25 4
wall 36 25 26 30 4
wall 37 48 58 60 59

zone Flr1A
wall 44 79 49 62 80
window 51 81 82 83 84
window 52 85 86 87 88
floor 45 4 25 42 44 62 49
floor 46 25 47 44 42
wall 47 80 62 47 89
window 53 90 91 92 93
window 54 94 95 96 97
window 55 98 99 100 101
wall 48 89 47 4 102
wall 49 102 4 49 79
window 56 103 104 105 106
window 57 107 108 109 110
window 58 111 112 113 114
window 59 115 116 117 118
ceiling 50 79 80 89 102

zone Flr1B
ceiling 60 102 89 119 120
floor 61 1 16 13 28 25 4
wall 62 89 47 16 119
window 67 121 122 123 124
window 68 125 126 127 128
window 69 129 130 131 132
wall 63 119 16 1 120
window 70 133 134 135 136
window 71 137 138 139 140
floor 64 28 13 47 25
wall 65 102 4 47 89
wall 66 120 1 4 102
window 72 141 142 143 144
window 73 145 146 147 148
window 74 149 150 151 152
window 75 153 154 155 156

zone AtticB
roof 76 119 120 157
floor 77 120 119 89 102
roof 78 158 89 119 157
wall 79 102 89 158
roof 80 157 120 102 158

zone AtticA
floor 81 102 89 80 79
roof 82 159 80 89 158
wall 83 89 102 158
roof 84 158 102 79 159
roof 85 79 80 159
_EXTENSION_BuildingGeometry_END_


_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_


_EXTENSION_ExternalShadingGeometry_START_

_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_


_EXTENSION_DaylightSensorPoints_START_
_EXTENSION_DaylightSensorPoints_END_


_EXTENSION_AdditionalDaylightGeometry_START_
_EXTENSION_AdditionalDaylightGeometry_END_


_EXTENSION_VAMPARAMS_START_
_EXTENSION_VAMPARAMS_END_



